# Novi Sad unified-model validation

**Result: INTERNAL_CONSISTENCY_PASS**

This is an internal-consistency gate for a synthetic planning proxy, not independent utility validation.

- Loads: 2,648; primary sources: 9
- Base demand: 214.854 MW; input: 217.675 MW
- Losses: 2.821 MW (1.30%)
- Voltage: 0.9568-1.0200 pu
- Maximum line loading: 72.3%
- Maximum transformer loading: 88.3%
- Uniform-demand limit under the stated checks: 1.076x (231.2 MW)

The annual 2025 total matches exactly because the synthetic inventory was calibrated to it; this is not an independent prediction. See the JSON report for all checks and comparison caveats.
